within Dynawo.Electrical.Controls.Machines.VoltageRegulators.Standard;

/*
* Copyright (c) 2024, RTE (http://www.rte-france.com)
* See AUTHORS.txt
* All rights reserved.
* This Source Code Form is subject to the terms of the Mozilla Public
* License, v. 2.0. If a copy of the MPL was not distributed with this
* file, you can obtain one at http://mozilla.org/MPL/2.0/.
* SPDX-License-Identifier: MPL-2.0
*
* This file is part of Dynawo, an hybrid C++/Modelica open source suite
* of simulation tools for power systems.
*/

model Dc1c "IEEE excitation system type DC1C model"

  //Regulation parameters
  parameter Types.PerUnit AEx "Gain of saturation function";
  parameter Types.PerUnit BEx "Exponential coefficient of saturation function";
  parameter Types.VoltageModulePu EfdMinPu "Minimum excitation voltage in pu (user-selected base voltage)";
  parameter Types.PerUnit Ka "Voltage regulator gain";
  parameter Types.PerUnit Ke "Exciter field proportional constant";
  parameter Types.PerUnit Kf "Exciter rate feedback gain";
  parameter Integer PositionOel "Input location : (0) none, (1) voltage error summation, (2) take-over at AVR output";
  parameter Integer PositionScl "Input location : (0) none, (1) voltage error summation, (2) take-over at AVR output";
  parameter Integer PositionUel "Input location : (0) none, (1) voltage error summation, (2) take-over at AVR output";
  parameter Types.Time tA "Voltage regulator time constant in s";
  parameter Types.Time tB "Voltage regulator lag time constant in s";
  parameter Types.Time tC "Voltage regulator lead time constant in s";
  parameter Types.Time tE "Exciter time constant in s";
  parameter Types.Time tF "Exciter rate feedback time constant in s";
  parameter Types.Time tR "Stator voltage filter time constant in s";
  parameter Types.VoltageModulePu VrMaxPu "Maximum field voltage in pu (user-selected base voltage)";
  parameter Types.VoltageModulePu VrMinPu "Minimum field voltage in pu (user-selected base voltage)";

  //Input variables
  Modelica.Blocks.Interfaces.RealInput UOelPu(start = UOel0Pu) "Overexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 80}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput UPssPu(start = 0) "Power system stabilizer output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, 40}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -80}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput USclOelPu(start = USclOel0Pu) "Stator current overexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, 120}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {120, 80}, extent = {{20, -20}, {-20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput USclUelPu(start = USclUel0Pu) "Stator current underexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, -120}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {120, 40}, extent = {{20, -20}, {-20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput UsPu(start = Us0Pu) "Stator voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, -40}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput UsRefPu(start = UsRef0Pu) "Reference stator voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, -40}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 0}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));
  Modelica.Blocks.Interfaces.RealInput UUelPu(start = UUel0Pu) "Underexcitation limitation output voltage in pu (base UNom)" annotation(
    Placement(visible = true, transformation(origin = {-320, -80}, extent = {{-20, -20}, {20, 20}}, rotation = 0), iconTransformation(origin = {-120, 40}, extent = {{-20, -20}, {20, 20}}, rotation = 0)));

  //Output variable
  Modelica.Blocks.Interfaces.RealOutput EfdPu(start = Efd0Pu) "Excitation voltage in pu (user-selected base voltage)" annotation(
    Placement(visible = true, transformation(origin = {310, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0), iconTransformation(origin = {110, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));

  Modelica.Blocks.Continuous.FirstOrder firstOrder(T = tR, y_start = Us0Pu) annotation(
    Placement(visible = true, transformation(origin = {-270, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add3 add3(k2 = -1) annotation(
    Placement(visible = true, transformation(origin = {-210, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Feedback feedback annotation(
    Placement(visible = true, transformation(origin = {-120, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.Continuous.TransferFunction transferFunction(a = {tB, 1}, b = {tC, 1}, x_start = {Va0Pu / Ka}, y_start = Va0Pu / Ka) annotation(
    Placement(visible = true, transformation(origin = {-70, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Dynawo.NonElectrical.Blocks.NonLinear.LimitedFirstOrder limitedFirstOrder(K = Ka, Y0 = Va0Pu, YMax = VrMaxPu, YMin = VrMinPu, tFilter = tA) annotation(
    Placement(visible = true, transformation(origin = {50, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Feedback feedback1 annotation(
    Placement(visible = true, transformation(origin = {100, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Add add(k1 = AEx) annotation(
    Placement(visible = true, transformation(origin = {190, -60}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Modelica.Blocks.Continuous.Derivative derivative(k = Kf, T = tF, x_start = Efd0Pu) annotation(
    Placement(visible = true, transformation(origin = {50, -100}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Modelica.Blocks.Continuous.LimIntegrator limIntegrator(k = 1 / tE, outMax = 999, outMin = EfdMinPu, y_start = Efd0Pu) annotation(
    Placement(visible = true, transformation(origin = {190, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Sum sum1(nin = 4) annotation(
    Placement(visible = true, transformation(origin = {-170, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.MinMax max1(nu = 3) annotation(
    Placement(visible = true, transformation(origin = {-30, 0}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.MinMax min1(nu = 3) annotation(
    Placement(visible = true, transformation(origin = {10, 6}, extent = {{-10, -10}, {10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Power power(base = exp(BEx)) annotation(
    Placement(visible = true, transformation(origin = {250, -40}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Modelica.Blocks.Sources.Constant const(k = Ke) annotation(
    Placement(visible = true, transformation(origin = {250, -80}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));
  Modelica.Blocks.Math.Product product annotation(
    Placement(visible = true, transformation(origin = {130, -80}, extent = {{10, -10}, {-10, 10}}, rotation = 0)));

  //Generator initial parameters
  parameter Types.VoltageModulePu Efd0Pu "Initial excitation voltage in pu (user-selected base voltage)";
  parameter Types.VoltageModulePu Us0Pu "Initial stator voltage in pu (base UNom)";

  //Initial parameters (inputs)
  parameter Types.VoltageModulePu UOel0Pu = 0 "Overexcitation limitation initial output voltage in pu (base UNom)";
  parameter Types.VoltageModulePu USclOel0Pu = 0 "Stator current overexcitation limitation initial output voltage in pu (base UNom)";
  parameter Types.VoltageModulePu USclUel0Pu = 0 "Stator current underexcitation limitation initial output voltage in pu (base UNom)";
  parameter Types.VoltageModulePu UUel0Pu = 0 "Underexcitation limitation initial output voltage in pu (base UNom)";

  final parameter Types.VoltageModulePu UsRef0Pu = Va0Pu / Ka + Us0Pu "Initial reference stator voltage in pu (base UNom)";
  final parameter Types.VoltageModulePu Va0Pu = Efd0Pu * (Ke + AEx * exp(BEx * Efd0Pu)) "Initial output voltage of voltage regulator in pu (user-selected base voltage)";

equation
  if PositionOel == 1 then
    sum1.u[2] = UOelPu;
    min1.u[2] = min1.u[1];
  elseif PositionOel == 2 then
    sum1.u[2] = 0;
    min1.u[2] = UOelPu;
  else
    sum1.u[2] = 0;
    min1.u[2] = min1.u[1];
  end if;

  if PositionUel == 1 then
    sum1.u[3] = UUelPu;
    max1.u[2] = max1.u[1];
  elseif PositionUel == 2 then
    sum1.u[3] = 0;
    max1.u[2] = UUelPu;
  else
    sum1.u[3] = 0;
    max1.u[2] = max1.u[1];
  end if;

  if PositionScl == 1 then
    sum1.u[4] = USclOelPu + USclUelPu;
    min1.u[3] = min1.u[1];
    max1.u[3] = max1.u[1];
  elseif PositionScl == 2 then
    sum1.u[4] = 0;
    min1.u[3] = USclOelPu;
    max1.u[3] = USclUelPu;
  else
    sum1.u[4] = 0;
    min1.u[3] = min1.u[1];
    max1.u[3] = max1.u[1];
  end if;

  connect(UPssPu, add3.u1) annotation(
    Line(points = {{-320, 40}, {-240, 40}, {-240, 8}, {-222, 8}}, color = {0, 0, 127}));
  connect(UsPu, firstOrder.u) annotation(
    Line(points = {{-320, 0}, {-282, 0}}, color = {0, 0, 127}));
  connect(firstOrder.y, add3.u2) annotation(
    Line(points = {{-259, 0}, {-223, 0}}, color = {0, 0, 127}));
  connect(UsRefPu, add3.u3) annotation(
    Line(points = {{-320, -40}, {-240, -40}, {-240, -8}, {-222, -8}}, color = {0, 0, 127}));
  connect(limitedFirstOrder.y, feedback1.u1) annotation(
    Line(points = {{61, 0}, {92, 0}}, color = {0, 0, 127}));
  connect(derivative.y, feedback.u2) annotation(
    Line(points = {{39, -100}, {-120, -100}, {-120, -8}}, color = {0, 0, 127}));
  connect(feedback.y, transferFunction.u) annotation(
    Line(points = {{-111, 0}, {-83, 0}}, color = {0, 0, 127}));
  connect(feedback1.y, limIntegrator.u) annotation(
    Line(points = {{109, 0}, {178, 0}}, color = {0, 0, 127}));
  connect(limIntegrator.y, EfdPu) annotation(
    Line(points = {{201, 0}, {310, 0}}, color = {0, 0, 127}));
  connect(limIntegrator.y, derivative.u) annotation(
    Line(points = {{201, 0}, {280, 0}, {280, -100}, {62, -100}}, color = {0, 0, 127}));
  connect(add3.y, sum1.u[1]) annotation(
    Line(points = {{-199, 0}, {-183, 0}}, color = {0, 0, 127}));
  connect(sum1.y, feedback.u1) annotation(
    Line(points = {{-159, 0}, {-129, 0}}, color = {0, 0, 127}));
  connect(max1.yMax, min1.u[1]) annotation(
    Line(points = {{-19, 6}, {0, 6}}, color = {0, 0, 127}));
  connect(transferFunction.y, max1.u[1]) annotation(
    Line(points = {{-59, 0}, {-40, 0}}, color = {0, 0, 127}));
  connect(min1.yMin, limitedFirstOrder.u) annotation(
    Line(points = {{21, 0}, {37, 0}}, color = {0, 0, 127}));
  connect(product.y, feedback1.u2) annotation(
    Line(points = {{120, -80}, {100, -80}, {100, -8}}, color = {0, 0, 127}));
  connect(add.y, product.u1) annotation(
    Line(points = {{180, -60}, {160, -60}, {160, -74}, {142, -74}}, color = {0, 0, 127}));
  connect(power.y, add.u1) annotation(
    Line(points = {{240, -40}, {220, -40}, {220, -54}, {202, -54}}, color = {0, 0, 127}));
  connect(const.y, add.u2) annotation(
    Line(points = {{240, -80}, {220, -80}, {220, -66}, {202, -66}}, color = {0, 0, 127}));
  connect(limIntegrator.y, power.u) annotation(
    Line(points = {{202, 0}, {280, 0}, {280, -40}, {262, -40}}, color = {0, 0, 127}));
  connect(limIntegrator.y, product.u2) annotation(
    Line(points = {{202, 0}, {280, 0}, {280, -100}, {160, -100}, {160, -86}, {142, -86}}, color = {0, 0, 127}));

  annotation(
    preferredView = "diagram",
    Diagram(coordinateSystem(extent = {{-300, -140}, {300, 140}})));
end Dc1c;
